# 30 · 系统总览与数据/业务逻辑参考（四份报告素材库）

> 用途：为四份正式报告提供**统一、准确、可引用**的事实底稿。
> 对应报告：
> - SRS 需求规格说明（docs/17）
> - SDS 软件设计说明（docs/18）
> - SEE 软件经济评价（docs/19）
> - SEM 软件工程管理（docs/20）
>
> 本文所有公式、常量均与代码一致（截至本次迭代）。引用方法学细节见
> docs/28（ROI 方法重构）、docs/29（数据质量验收口径）。

---

## 0. 一句话定位

一个**以"时间沙盘"驱动因果**、把每条暖通能耗异常**量化为经济影响（电费/碳/风险）**、
在**有限工人产能下做优先级派单与闭环复核**、并把执行结果**反馈到预算考核与改造投资决策**
的建筑能源业务闭环系统。

核心闭环：**监测 → 量化 → 决策 → 派单执行 → 复核闭环 → 反馈（预算/考核/改造）**，
外层由**沙盘时钟**推进，形成"操作影响未来"的因果链。

业务逻辑分两层：
- **分析/决策层（系统的"魂"）**：异常量化、风险评分、反事实情景、预算执行与考核、改造 ROI。回答"该不该做、值不值、谁优先"。
- **执行/协作层（系统的"形"）**：多角色工单、资源约束派单、忙闲锁定、复核关闭、现场照片。回答"谁去做、做完没、反馈到哪"。

---

## 1. 技术架构（供 SDS）

| 层 | 技术 | 说明 |
| --- | --- | --- |
| 前端 | Vue 3 + Vite | 单页工作台 `DashboardView.vue`，组件化（预算/ROI/图表面板） |
| 后端 | FastAPI (Python) | REST API，前缀 `/api/v1` |
| 数据处理 | pandas | 全部分析在内存 DataFrame 上完成，LRU 缓存昂贵变换 |
| 存储 | 双后端（可切换） | 默认 JSON/CSV 文件；配置 `DATABASE_URL` 即切换为 **MySQL**（见 §1.1） |
| 智能助手 | LLM + MCP | 注入实时业务数据的"接地"问答 |
| 测试 | pytest | 当前 119 个用例全绿 |

**关键服务模块（后端 `app/services/`）**

| 模块 | 职责 |
| --- | --- |
| `data_loader.py` | 加载合成数据集、按沙盘可见性切片 |
| `simulation_service.py` | 沙盘时钟、定时故障、维修干预 |
| `analysis_service.py` | 异常检测、业务影响量化、风险评分、自动报告 |
| `scenario_service.py` | 反事实情景（立即/延迟/不处理） |
| `decision_service.py` | 工单排序、资源约束派单、工人忙闲总览 |
| `work_order_store.py` | 工单状态机、忙碌锁、持久化 |
| `budget_service.py` | 预算基线、执行率、月末预测、KPI 考核 |
| `roi_service.py` | 设备能效诊断、改造 ROI（NPV/IRR/EAA…） |
| `auth_service.py` / `permission_service.py` | 账号、角色权限 |

**演示账号**

| 账号 | 密码 | 角色 | 对口工种 |
| --- | --- | --- | --- |
| admin | admin123 | 管理员 | 派单/复核/预算/改造 |
| worker_ahu | worker123 | 工人 | 空气处理机组 |
| worker_chiller | worker123 | 工人 | 冷水机组 / 冷却塔 |
| worker_fcu | worker123 | 工人 | 末端风机盘管 |

### 1.1 数据库设计（MySQL，供 SDS 数据库章节）

系统采用**可切换的双存储后端**，由环境变量 `DATABASE_URL` 决定：

- **未配置**（默认）：业务状态存 JSON、原始读数存 CSV，零依赖、便于离线演示与单测。
- **已配置**：通过 SQLAlchemy ORM 接入 **MySQL**，连接串形如
  `mysql+pymysql://user:password@127.0.0.1:3306/energy?charset=utf8mb4`。

切换不改动任何业务逻辑——`data_loader` 与三个 store 的 6 个读写函数会在运行时判断后端，
分析层始终用 pandas 在内存计算（先 `read_sql` 取数再聚合），**所以查询速度不退化**，
MySQL 的价值在于持久化、事务（ACID）、并发与标准化表结构（而非加速分析）。

**表结构（4 张）**

| 表 | 主键 | 关键列（建索引） | 完整对象 | 说明 |
| --- | --- | --- | --- | --- |
| `energy_readings` | 自增/无 | building_id、equipment_id、timestamp | —（按 CSV 列展开） | 原始能耗读数，由 `init_db` 从数据集导入 |
| `work_orders` | work_order_id | status、assignee_id、building_id、source_record_id、pos | `data`(JSON) | 工单：可检索字段单列 + 完整字典存 JSON 列 |
| `budgets` | id(自增) | building_id、year、month | `data`(JSON) | 月度预算 |
| `sim_state` | id(=1) | sim_current_date、sim_start_date | `data`(JSON) | 时间沙盘状态（单行，含 interventions）；列名避开 MySQL 保留字 `current_date` |

> 设计取舍：可检索/统计字段单独建列并加索引以支持 SQL 过滤；其余易变字段（工单时间线、
> 现场照片 base64、预算明细）放进 `JSON` 列，既保持与原对象结构 100% 一致，又避免为几十个
> 字段做僵硬映射。MySQL 5.7+/8 原生支持 JSON 列。

**初始化与部署**

```bash
# 1) 安装依赖（已含 SQLAlchemy / PyMySQL）
cd backend && pip install -r requirements.txt
# 2) 在 .env 配置 DATABASE_URL 后，建表并导入数据集
python -m app.db.init_db
# 3) 正常启动后端即走 MySQL
```

> 本项目当前已实际部署在 **MySQL 8.4.9**（库 `energy`，utf8mb4）上并完成端到端验证：
> 通过前后端 API 跑了"沙盘启动 → 生成工单 → 生成预算 → 演示重置"，并逐表回查数据库确认数据真实落库。
> 因此报告中可据实写"系统采用 MySQL 持久化业务数据"。

**给写报告的同伴：如何产出 E-R 图 / 真实表结构截图（二选一即可）**

报告里数据库章节通常需要一张表结构图。下面两种都能用，按你顺手的来：

- **方式 A — 画 E-R 图**：照着上面"表结构（4 张）"的表，加上下列实体关系即可（本系统是
  以"建筑/设备"为业务主线串起来的，外键未强约束，靠业务字段关联，画图时用虚线/逻辑关系标注）：
  - `energy_readings.building_id / equipment_id` ←逻辑关联→ `work_orders.building_id / equipment_id`
    （一条异常读数可派生 0..1 张工单；`work_orders.source_record_id` 指向触发它的那条读数 `record_id`）。
  - `energy_readings.building_id` ←逻辑关联→ `budgets.building_id`（一栋楼按"年-月"对应多条预算）。
  - `sim_state` 是全局单例（只有 1 行），不与其他表连线，单独画成一个"系统状态"实体即可。
  - 可用 dbdiagram.io / drawio / MySQL Workbench 的 "Reverse Engineer" 直接对着 `energy` 库自动生成。
- **方式 B — 导出真实表结构当截图**（最省事、最有说服力）：连上库后执行下面任一条，把输出截图贴进报告：
  ```sql
  USE energy;
  SHOW TABLES;                 -- 列出 4 张表
  DESCRIBE work_orders;        -- 单表字段、类型、键
  DESCRIBE budgets;
  DESCRIBE sim_state;
  DESCRIBE energy_readings;
  SHOW CREATE TABLE work_orders;  -- 想要建表 DDL 就用这个
  ```
  连接命令（便携版 MySQL）：`D:\mysql-portable\mysql-8.4.9-winx64\bin\mysql.exe -u root -P 3306 energy`，
  或用图形工具（HeidiSQL / DBeaver / Workbench）连 `127.0.0.1:3306`、用户 `root`、空密码、库 `energy`。

---

## 2. 数据基础（供 SRS / SDS / SEE）

- **对象**：4 栋建筑（综合教学楼A / 行政办公楼B / 图书信息楼C / 科研实验楼D），
  暖通设备 4 类：冷水机组、冷却塔、空气处理机组、风机盘管。
- **字段**：时间戳、建筑、楼层、区域、设备编号/类型、电耗 `electricity_kwh`、
  暖通电耗 `hvac_kwh`、制冷负荷 `cooling_load_kwh`、平均 COP、设备状态等。
- **时间覆盖**：2026-01-01 至 2026-06-01 合成数据集（含冬季供暖、春季过渡、初夏制冷回升）。
- **沙盘默认起点**：`2026-05-01`。1–4 月为"已结算历史"，5 月为"进行中"，6 月及以后为"未来（隐藏）"。

---

## 3. 业务逻辑详解（核心，供全部四份报告）

### 3.1 时间沙盘（因果引擎）

- 服务端维护"当前日期"指针；所有查询按 `timestamp <= current_date` 切片，未来数据隐藏。
- **推进时间**（advance）：揭开后续数据。
- **定时故障**（保证时间推进始终"有事发生"）：首次故障在起点后 `3` 天，之后每 `3` 天，
  在去重设备序列中每 `2` 台取 1 台分阶段劣化。
- **维修干预**：审批/关闭维修工单 → 对该设备打"已修复"标记 → 抑制其未来异常（修过的不再复发，没修的继续恶化）。
- **时间线自洽**：自动报告生成时间、工单时间、预算结算口径全部跟随沙盘，不用现实时间。

### 3.2 异常检测（情景化基线 + 均值 +2σ）

- **基线**：按 `建筑 × 小时时段` 分组，求该时段电耗均值 `slot_mean` 与标准差 `slot_std`。
- **判异常**：`electricity_kwh > slot_mean + 2 × slot_std`（σ 系数 `_ANOMALY_SIGMA = 2.0`）。
- 辅助标记：`low_cop`（COP < 目标 2.2）、`night_high_load`（22:00–06:00 高负荷）、设备硬故障（status ≠ normal）。
- 意义：避免全局单一阈值，"白天高负荷不算异常、深夜同样负荷才算"。

### 3.3 业务影响量化（把异常翻译成"钱/碳"）

**浪费电量（取最大，避免重复计）：**
```
over_expected = max(0, electricity_kwh − baseline_mean)          # 超时段期望的多耗
cop_waste     = max(0, hvac_kwh − cooling_load / COP_TARGET)     # 仅 low_cop 时计入，物理推导
wasted_kwh    = max(over_expected, cop_waste)                    # 取 MAX，不求和
```
**金额与碳：**
```
wasted_cost_yuan      = wasted_kwh × 0.82            # 电价 0.82 元/kWh
carbon_kg             = wasted_kwh × 0.5703          # 碳因子 0.5703 kgCO₂/kWh（生态环境部 2022）
estimated_saving_yuan = wasted_cost_yuan × 0.65      # 处置后可回收比例（保守，运维难一次根治）
```

### 3.4 风险评分（透明可加 0–100，无凭空底分）

```
risk = status_component + overuse_component + cop_component + night_component
```
| 分量 | 权重 | 触发/归一方式 |
| --- | --- | --- |
| 设备硬故障 status | 30 | status ≠ normal 计满分 |
| 电耗超期望 overuse | 35 | 按"超时段期望均值的相对幅度"归一，≥35% 即占满 |
| COP 低效 | 20 | 按 (2.2 − COP)/2.2 归一 |
| 夜间高负荷 night | 15 | 22:00–06:00 高负荷计满分 |

- **严重度 / SLA**：risk ≥ 70 → 高 / 8h；≥ 45 → 中 / 24h；否则 低 / 72h。
- 设计要点：每个信号只计一次、可逐项拆解（答辩时可现场拆"为什么 78 分"），无重复计分、无基础分。

> 说明：前端某处历史上出现过"78 分 ×40%=31.2"的派生展示口径，已在前序迭代统一为单一 0–100 口径。

### 3.5 反事实情景（决策的经济性论证）

针对一条异常，对未来窗口模拟三种处置：**立即处理 / 延迟 N 天 / 完全不处理**，
分别给出累计损失（kWh/元/碳）与新增异常暴露次数，并算出"立即 vs 延迟""立即 vs 不处理"的可节省量。
- 若三者无显著经济差异（状态/能效类告警），明确提示"无可量化差异、建议巡检"，不展示三张相同的 0 元卡片（`no_economic_difference` 标志）。

### 3.6 资源约束派单（有限人力下的优先级调度）

- **对口分工**：按设备类型路由——空气处理机组→`worker_ahu`；冷水机组/冷却塔→`worker_chiller`；风机盘管→`worker_fcu`。
- **动态容量**：派单容量 = **当前空闲工人数**（非手填）。每轮每个空闲工人先派 1 单，同工种其余工单进入"延后排队"，给出可解释延后原因。
- **忙/闲锁定**：工人持有 `已派单/处理中` 工单 = 忙碌，**不能再被派第二单**（后端 `WorkerBusyError`→HTTP 409 强约束；前端下拉禁选并自动改派空闲工人）。提交复核后转空闲，当天可继续接单。
- **自动待确认队列**：只取最近 7 天内风险最高的前 10 条（匹配 3 工人产能，不灌全量）。

### 3.7 工单状态机 / 权限 / 现场照片

- 生命周期：`待确认 → 已派单 → 处理中 → 待复核 → 关闭 / 驳回`。
- 权限：管理员（创建/派单/复核/忽略），工人（接单/提交）。
- **现场照片**：工人端选择图片 → 前端压缩为 base64（最长边 1024px）随工单持久化；
  管理员/工人点击缩略图 → **居中大图灯箱**（× 按钮 / 点遮罩 / Esc 关闭）。
- **设备级修复口径（关键业务约束）**：修复以**设备（`equipment_id`）**为单位，而非单条异常读数。
  - 一台设备同一时刻**只允许一张未关闭工单**：已有未关闭工单时，再对它其它历史异常派单 → 后端 `EquipmentAlreadyHandledError`→HTTP 409 拒绝；自动待确认队列同样按设备去重（一台设备只占一个名额）。
  - 工单**复核关闭即修复整台设备**：触发因果干预（该设备未来恢复正常），并**联动关闭同设备其余未关闭工单**（标记"随同设备修复关闭"）——修一台设备 = 解决它当前的全部异常，而非只消掉被复核的那一条。
  - **已修复设备不再派单**：登记过维修干预的设备，其未来不再异常，对它的历史异常再建单同样被 409 拒绝；派单建议列表也会剔除已修复设备。

### 3.8 预算管理（独立基线 + 月末预测 + 闭环修正）

**基线（季节中性、独立于被考核月实测，避免循环论证）：**
```
季节中性日均 = mean( 每日总电耗 / 该日所属月份季节系数 )
期望运行水平 = 季节中性日均 × 当月季节系数 × 30
预算 budget_kwh = 期望运行水平 × 目标系数 0.97
```
季节系数表（1–12 月）：1.06 / 1.02 / 1.01 / 0.94 / 0.97 / 1.04 / 1.15 / 1.18 / 1.02 / 0.95 / 0.98 / 1.08。

**执行与预测：**
```
执行率       = 当月实际电耗 / 预算
月末预测电耗 = 当月实际 / 已观测天数 × 30          # 仅进行中月份有意义；已结算月份=实际电耗
预测执行率   = 月末预测电耗 / 预算
```
- 目标系数 0.97 的含义：**维持现状（不处置异常/不改造）约落到 1/0.97≈103% 而略超标**；处置异常、推进改造能把实际压回目标线内——这就是"超预算"的可解释来源。
- 预算状态统一阈值：**≤100% 为健康，100%–103% 为预警，>103% 为超预算**。已结算月份用实际执行率判定；进行中月份用月末预测执行率判定。
- **闭环修正（Closure Impact）**：已关闭工单减少的预测电量/回收金额会修正月末预测执行率（执行得好→预测转健康）。

### 3.9 年度 KPI 考核评分（满分 100，扣分可解释）

> 已结算月份用**实际执行率**计分（不再做 30 天归一——否则 31 天月被低估、28 天月被高估，会出现"实际超预算却给满分"的口径矛盾）。

| 维度 | 权重 | 扣分规则 |
| --- | --- | --- |
| 预算控制（主项） | 40 | 实际执行率每超目标线 1% 扣 4 分，超 10% 即扣满 40 |
| 能效表现 | 20 | COP 底线达标率、优秀率和平均 COP 共同计分，避免“全部达标即全满分” |
| 异常风险/损失 | 20 | 按异常率、估算浪费电量和高强度异常信号扣分 |
| 工单闭环响应 | 15 | 按异常覆盖、首次响应及时和关闭/复核通过计分；有异常无工单会扣分 |
| 节能改善/闭环收益 | 5 | 已关闭工单带来的节电量和预算改善进入加分 |

- **等级**：avg ≥ 85 → A；75–85 → B；60–75 → C；< 60 → D。
- 现状（沙盘起点 1–4 月）：四栋普遍略超目标线，且历史异常如果没有可审计工单闭环会被扣分；超预算月份不可能拿 100，未超预算月份也会因能效、异常和闭环记录形成差异。

### 3.10 改造分析 ROI（投资决策，供 SEE 重点）

对反复异常设备做"要不要改造"的工程经济学评价。

**经济指标（核心公式）：**
```
逐年净现金流  CFt = 年净节省 × (1 + 电价递增 3%)^(t-1)
年净节省      = 年电费节省 − 年增量运维             # ≤0 即如实"不经济"，无 0.15 兜底
NPV(8%)       = −投资 + Σ CFt / (1 + 8%)^t
IRR           = 使 NPV = 0 的折现率（二分法）
EAA           = NPV × r / (1 − (1+r)^(−n))          # 等额年值，寿命不同才公平
动态回收期    = 折现累计现金流首次 ≥ 投资 的年份（线性插值）
含碳价 NPV    = 把年减碳 × 碳价 80 元/吨 计入现金流（加分情景，非主结论）
```
**主判据**：先筛 NPV(8%) > 0，再按 **EAA 最大**择优；动态回收期仅作辅助。

**关键参数：**
- 社会折现率 8%（《建设项目经济评价方法与参数（第三版）》）；敏感性取 5% / 8% / 10%。
- 电价递增 3%/年；电价 0.82 元/kWh；碳因子 0.5703 kgCO₂/kWh；碳价 80 元/吨。

**节能率口径**：实测年化电耗 × 措施基准节能率 × 能效差调节（COP 已达标的设备拿不到满额）。

**投资口径（增量法，docs/28 §2.3）**：
- 变频/智能控制/综合方案 = 改造直接投入（本就是增量）；
- 高效设备更换 = 高效型相对标准型的**差价**（到寿命更换只算差价）。

**单台设备基准 / 措施投资（节选）：**

| 设备类型 | 典型功率 | 寿命(年) | 目标COP | 变频 | 高效更换 | 智能 | 综合 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 冷水机组 | 350 kW | 15 | 3.6 | 8.0万 | 12.0万 | 4.5万 | 18.0万 |
| 冷却塔 | 45 kW | 12 | 3.2 | 3.0万 | 4.0万 | 1.8万 | 7.0万 |
| 空气处理机组 | 55 kW | 15 | 3.4 | 4.5万 | 6.0万 | 2.5万 | 11.0万 |
| 风机盘管 | 2.5 kW | 10 | 3.0 | 0.3万 | 0.5万 | 0.25万 | 0.8万 |

措施基准节能率：变频 20% / 高效更换 35% / 智能控制 12% / 综合方案 28%。

**现金流图**：展示**累计净现金流**（回本前红、转正后绿），真实反映回本节点。

**已修复的不合理点**：去掉了"回收期 0/0.1 年""0 元损失却高 ROI""不存在设备'低效'"等问题，所有数值可解释。
（实测样例：科研实验楼D·空气处理机组高效更换——投资 12 万、年省≈4.98 万、NPV≈38.6 万、IRR≈44%、动态回收 2.7 年、5 年 ROI≈107%。）

---

## 4. 关键参数与常量速查表（供各报告统一引用）

| 参数 | 值 | 出处 |
| --- | --- | --- |
| 工商业电价 | 0.82 元/kWh | analysis/roi |
| 电网碳排因子 | 0.5703 kgCO₂/kWh | 生态环境部 2022 |
| COP 告警/目标阈值 | 2.2 | analysis |
| 处置可回收比例 | 0.65 | analysis |
| 异常检测 σ | 2.0（建筑×时段） | analysis |
| 风险权重 | 故障30 / 超耗35 / COP20 / 夜间15 | analysis |
| 超耗占满阈值 | 超期望均值 ≥ 35% | analysis |
| 严重度阈值 | 高≥70 / 中≥45 | analysis |
| SLA | 高8h / 中24h / 低72h | analysis |
| 社会折现率 | 8% | roi (SEE) |
| 敏感性折现率 | 5% / 8% / 10% | roi |
| 电价年递增 | 3%/年 | roi |
| 碳价 | 80 元/吨 | roi |
| 预算目标系数 | 0.97 | budget |
| KPI 预算控制权重 | 40（每超1%扣4，封顶） | budget |
| KPI 等级 | A≥85 / B75 / C60 / D<60 | budget |
| 沙盘起点 | 2026-05-01 | simulation |
| 定时故障 | 首3天/步进3天/每2台取1 | simulation |
| 自动队列 | 近7天 Top10（按风险） | analysis |

---

## 5. 数据质量与可解释性（供 SEE / SEM）

采用 **L0–L3 四层数据质量验收模型**（详见 docs/29）：
- **L0 原始数据合理性**：季节性、量级、COP 区间符合暖通常识。
- **L1 单功能逻辑自洽**：异常判定、量化、风险分口径一致、可逐项拆解。
- **L2 跨功能对齐**：工单/预算/考核/改造之间数字相互印证（如关闭工单→预算预测修正）。
- **L3 业务闭环**：操作经沙盘影响未来，形成因果。

方法学专文：
- docs/28 — 改造 ROI 方法重构（增量法、EAA 主判据、去兜底）。
- docs/29 — 数据质量验收口径（基线、wasted_kwh 取 MAX、风险分透明加权、预算季节中性基线）。

---

## 6. 工程管理脉络（供 SEM）

- **迭代主线**：监测可视化 → 业务闭环（工单/角色）→ 时间沙盘因果 → 数据口径大清洗（L0–L3）→ 体验与一致性打磨。
- **质量保障**：119 个 pytest 用例（异常/预算/ROI/工单/沙盘/MCP/助手）；前端 `vite build` + lint 守门；忙碌锁、权限校验、设备级修复去重有专门用例。
- **协作与文档**：docs/ 编号化文档体系（需求→设计→经济评价→管理→迭代记录→演示脚本）。
- **演示支持**：docs/27 演示彩排指南；系统内置"重置脚本"按钮，一键回到初始便于反复彩排。

---

## 7. API 概览（供 SDS）

| 域 | 前缀 | 代表端点 |
| --- | --- | --- |
| 认证 | `/auth` | 登录、当前用户 |
| 分析 | `/analytics` | 异常汇总、楼栋对比、COP 排名、建筑详情 |
| 异常事件 | `/anomaly-events` | 异常列表/解释 |
| 工单 | `/work-orders` | 列表、创建、派单、接单、提交、复核、忽略、自动队列 |
| 沙盘 | `/sim` | 状态、start、advance、reset、counterfactual |
| 预算 | `/budget` | budgets、generate、analysis、kpi/{building} |
| 改造 | `/roi` | audit/{building}、analyze、compare |
| 决策 | `/decisions` | 优先级、派单计划、ROI 候选、预算影响 |
| 管理/助手/导出 | `/admin` `/assistant` `/export` | 仪表盘、接地问答、导出 |

---

## 8. 答辩 Q&A 预案（供讲稿，老师常问）

1. **"这条异常凭什么 78 分？"** → 现场拆：故障30 + 超耗35×归一 + COP20×归一 + 夜间15，逐项相加，每信号一次。
2. **"为什么预算大多超额？"** → 预算 = 期望水平 × 0.97 目标线；不处置异常约落到 103%。处置/改造能压回线内，这是激励而非错误。
3. **"超预算为什么还能高分？（已修）"** → 已结算月用实际执行率计分、预算控制占 40 权重；整月超预算拿不到 A。
4. **"回收期为什么不是 0？"** → 用折现累计现金流插值，增量法投资 + 3% 电价递增，样例 2.7 年，可解释。
5. **"为什么寿命不同的方案用 EAA 比？"** → NPV 偏向长寿命项目，EAA 等额年值才公平；先筛 NPV>0 再按 EAA 择优。
6. **"工人能无限接单吗？"** → 不能，忙碌锁：持有活动工单期间禁派，后端 409 强约束；提交后转空闲。
7. **"数据是真的吗？"** → 合成数据集，但口径经 L0–L3 验收、公式来自国标/暖通经验值，逻辑可追溯、可复现。

---

> 维护提示：若后续再调常量（电价、折现率、权重、季节系数等），请同步本表第 4 节，确保四份报告与代码一致。
