# 连续异常模式说明 — 第二轮（Round 2）

**编写人：** 马源胜  
**日期：** 2026-05-06  
**版本：** Round 2  
**用途：** 补充第一轮异常诊断指南中缺失的"连续异常"场景。本文件定义了连续异常的识别规则、模式分类和演示场景，供后端问答接口引用，并与 `anomaly_scenario_catalog_round2.csv` 中的 `SEQ-001～SEQ-003` 场景直接对应。

---

## 1. 为什么需要关注连续异常

第一轮异常诊断指南中定义了 4 类单点异常（A/B/C/D 型）。实际建筑运行中，更危险、更需要干预的往往是**持续性问题**：

- 单点异常可能是偶发波动，不一定需要立即响应
- 连续 N 步异常通常意味着设备故障或系统性问题
- 大多数真实 BAS（楼宇自动化系统）规则是"连续 3 次告警才触发工单"

当前样例数据只有单点异常。本文件定义了连续异常的识别模式，为未来数据增强和演示场景提供规范基础。

---

## 2. 连续异常定义

### 基础定义

**连续异常序列（Anomaly Sequence）：** 同一建筑、同一异常类型，在连续 ≥ 3 个时间步（≥ 9 小时）内均满足触发条件的异常集合。

**序列 ID 格式：** `SEQ-XXX`（XXX 为三位序号，与 `anomaly_scenario_catalog_round2.csv` 对应）

### 识别规则

| 规则 | 说明 |
|------|------|
| 时间步连续 | 序列内相邻记录时间差不超过 6 小时（允许一个步长的间隙） |
| 同一建筑 | 同一 building_id |
| 同类触发条件 | 每步都满足相同的告警规则（不要求同一量级） |
| 最短长度 | ≥ 3 步（9 小时），否则按单点异常处理 |

---

## 3. 连续异常模式分类

### 模式 P1：持续低 COP 型

**定义：** 连续 ≥ 3 步 COP < 2.5

**常见原因：**
- 冷却侧问题（冷却塔填料堵塞、循环水水质差）
- 制冷剂泄漏（冷水机组 CH）
- 热交换面结垢（冷凝器或蒸发器）

**数据特征：**
- COP 在序列内通常呈"低位震荡"或"缓慢下降"
- electricity_kwh 不一定显著升高（负荷未变但效率变差）
- chilled_water_return_temp_c 可能偏高

**对应演示场景：** SEQ-001（图书馆 CT-C-03）

**推荐响应：**
1. 立即检查冷却塔水位和填料状态
2. 检测冷冻水水质（pH、导电率）
3. 若 ≥ 5 步仍未恢复，触发维修工单

---

### 模式 P2：非工时持续高耗型

**定义：** 连续 ≥ 3 步处于非工时（00:00-06:00 或 21:00-24:00），且 electricity_kwh > 建筑均值 × 80%

**常见原因：**
- 设备未按时关停（实验设备、工作站）
- HVAC 定时控制失效
- 安保/清洁工作导致的意外高耗

**数据特征：**
- 时间段集中在夜间或凌晨
- occupancy_density_per_100m2 应该很低，但电耗较高
- 不一定有 equipment_status=abnormal 标记（当前数据设计局限）

**对应演示场景：** SEQ-002（实验楼夜间持续高耗）

**推荐响应：**
1. 核查现场是否有设备未关停
2. 检查 BAS 定时控制是否正常执行
3. 若连续出现 ≥ 3 天，升级为设备维护任务

---

### 模式 P3：白天峰值持续过载型

**定义：** 连续 ≥ 3 步在工作时段（09:00-18:00），electricity_kwh > 建筑均值 × 1.5

**常见原因：**
- 大型活动/考试/会议集中（教学楼）
- 季节性制冷高峰（夏季持续高温）
- 主设备效率下降叠加高负荷

**数据特征：**
- 时间段在工作时间
- occupancy_density_per_100m2 通常偏高
- COP 可能因高负荷而下降

**对应演示场景：** SEQ-003（教学楼白天持续过载）

**推荐响应：**
1. 确认是否为已知大型活动（不需要响应）
2. 若无已知原因，检查主设备（AHU）运行参数
3. 评估是否需要启动备用机组分担负荷

---

### 模式 P4：复合型连续异常（高级）

**定义：** 连续 ≥ 3 步同时满足两个告警条件（如 COP < 2.5 **且** electricity_kwh > 均值 × 1.5）

**严重程度：** 最高级别，需立即响应

**常见原因：**
- 主要制冷设备严重故障
- 多个设备同时出现问题
- 极端气候导致负荷和效率双向恶化

**对应演示场景：** SC-010（实验楼复合异常，单步）→ 若持续 3 步则升级为 P4

**推荐响应：**
1. 立即通知运维人员现场检查
2. 评估是否需要启动应急降耗预案
3. 记录并上报系统管理员

---

## 4. 三个演示场景详细规格

### SEQ-001：图书馆持续低 COP（P1 型）

| 属性 | 值 |
|------|----|
| 建筑 | BLD-C 图书信息楼 |
| 设备 | CT-C-03 冷却塔 |
| 开始时间 | 2026-03-10 09:00 |
| 结束时间 | 2026-03-10 21:00 |
| 持续步数 | 5 步（15 小时） |
| 异常条件 | COP < 2.5（序列内均值约 2.35） |
| 根因假设 | 冷却塔填料堵塞，冷凝温度上升 |
| 推荐演示问题 | "图书馆昨天空调系统出了什么问题？" |

**建议数据值（每步）：**

| 时间 | electricity_kwh | hvac_kwh | cooling_load_kwh | COP | 设备状态 |
|------|-----------------|----------|------------------|-----|----------|
| 09:00 | 320.0 | 145.0 | 340.0 | 2.34 | abnormal |
| 12:00 | 335.0 | 150.0 | 352.0 | 2.35 | abnormal |
| 15:00 | 350.0 | 158.0 | 365.0 | 2.31 | abnormal |
| 18:00 | 340.0 | 153.0 | 358.0 | 2.34 | abnormal |
| 21:00 | 325.0 | 146.0 | 345.0 | 2.36 | abnormal |

---

### SEQ-002：实验楼夜间持续高耗（P2 型）

| 属性 | 值 |
|------|----|
| 建筑 | BLD-D 科研实验楼 |
| 设备 | FCU-D-04 风机盘管 |
| 开始时间 | 2026-03-20 18:00 |
| 结束时间 | 2026-03-21 06:00 |
| 持续步数 | 5 步（15 小时） |
| 异常条件 | electricity_kwh > 建筑均值 381.3 × 80% = 305 kWh（夜间基准） |
| 根因假设 | 精密实验设备未按时关停，HVAC 同步维持运行 |
| 推荐演示问题 | "实验楼昨晚为什么一直耗电？" |

---

### SEQ-003：教学楼白天持续过载（P3 型）

| 属性 | 值 |
|------|----|
| 建筑 | BLD-A 综合教学楼 |
| 设备 | AHU-A-01 空气处理机 |
| 开始时间 | 2026-03-25 06:00 |
| 结束时间 | 2026-03-25 18:00 |
| 持续步数 | 4 步（12 小时） |
| 异常条件 | electricity_kwh > 建筑均值 254.7 × 1.5 = 382.1 kWh |
| 根因假设 | 全校运动会/期中考试集中，所有考场 HVAC 全开 |
| 推荐演示问题 | "教学楼这天为什么用电特别多？" |

---

## 5. 与其他文件的关系

| 文件 | 关系 |
|------|------|
| `knowledge_base/manuals/anomaly_diagnosis_guide.md` | 本文件是其连续异常补充，引用其异常类型 A/B/C/D 分类 |
| `data/processed/anomaly_scenario_catalog_round2.csv` | SEQ-001/002/003 场景在该 CSV 中有对应记录（is_continuous=true） |
| `knowledge_base/faq/rag_retrieval_cards_round2.md` | RC-08（图书馆异常）可引用本文件的 SEQ-001 详细规格 |
| `data/processed/round2_dataset_upgrade_plan.md` | D-05（连续异常序列）增强方向基于本文件的场景规格 |
