# 设备维护运营手册

**编写人：** 马源胜  
**日期：** 2026-04-23  
**版本：** Round 1  
**参考来源：**
- SHIFDR 数据集（HVAC 子系统行为与维护场景）
- AlphaBuilding / NREL EULP（HVAC / end-use 合理模拟参考）
- 本项目数据字典与样例数据

---

## 1. 概述

本手册覆盖本项目涉及的四类核心 HVAC 设备的运维要点，包括：
- **AHU**（空气处理机组）— 综合教学楼A
- **CH**（冷水机组）— 行政办公楼B
- **CT**（冷却塔）— 图书信息楼C
- **FCU**（风机盘管）— 科研实验楼D

---

## 2. AHU — 空气处理机组（AHU-A-01）

### 2.1 设备功能

AHU（Air Handling Unit）负责处理送入建筑内的空气：过滤、加热/冷却、加湿/除湿，并通过风道分配到各区域。

### 2.2 正常运行参数

| 参数 | 正常范围 | 本项目样例参考 |
|---|---|---|
| 送风温度 | 16 ～ 18°C（夏季供冷） | — |
| 回水温度（chilled_water_return） | 11 ～ 13°C | 11.0 ～ 12.6°C |
| 供水温度（chilled_water_supply） | 6 ～ 8°C | 6.0 ～ 7.5°C |
| HVAC 电耗占总电耗比 | 30% ～ 40% | 约 33% |

### 2.3 日常巡检要点

- **每日（运行时段开始前）：**
  - 检查过滤网压差，压差 > 100 Pa 应清洗或更换
  - 确认风机启动正常，无异响
  - 查看送回水温度是否在正常范围内

- **每周：**
  - 检查皮带张力（若为皮带传动型）
  - 清洁表冷器翅片积尘
  - 确认风阀开度控制是否正确

- **每月：**
  - 全面清洗或更换过滤器
  - 润滑电机轴承
  - 检查传感器校准（温度、压差传感器）

### 2.4 常见故障与处理

| 故障现象 | 可能原因 | 处理措施 |
|---|---|---|
| HVAC 电耗突然升高 | 过滤网堵塞，风机超载 | 立即检查过滤网，清洗或更换 |
| 供水温度异常偏高（> 9°C） | 冷水流量不足或冷水机故障 | 排查冷水管道和机组状态 |
| 异常噪声 | 风机叶片损坏或轴承磨损 | 停机检查，联系维修 |
| equipment_status=abnormal 触发 | 综合运行参数偏离正常区间 | 按 `anomaly_diagnosis_guide.md` 流程排查 |

---

## 3. CH — 冷水机组（CH-B-02）

### 3.1 设备功能

CH（Chiller）是中央空调系统的核心制冷设备，通过制冷循环产生冷水并输送至末端空调。

### 3.2 正常运行参数

| 参数 | 正常范围 |
|---|---|
| 冷水出水温度（supply_temp） | 6 ～ 8°C |
| 冷水回水温度（return_temp） | 11 ～ 14°C |
| 供回水温差 ΔT | 4 ～ 6°C |
| COP（当前项目演示口径） | ≥ 3.0 |

### 3.3 日常巡检要点

- **每日：**
  - 确认出回水温度正常
  - 检查冷凝器进出水温度（若有）
  - 确认机组控制面板无报警

- **每周：**
  - 查看运行小时数，与保养计划对照
  - 检查压缩机电流是否在额定范围内

- **每月：**
  - 检查制冷剂压力（高/低压侧）
  - 清洁冷凝器管束（水冷型）或翅片（风冷型）
  - 检查冷水流量

- **每季度：**
  - 制冷剂检漏
  - 更换润滑油（如机组要求）
  - 评估 COP 趋势，与历史均值对比

### 3.4 常见故障与处理

| 故障现象 | 可能原因 | 处理措施 |
|---|---|---|
| COP 持续低于 2.2 | 冷凝器结垢 / 制冷剂泄漏 | 清洗冷凝器；检漏，必要时补充制冷剂 |
| 供水温度升高（> 9°C） | 机组负荷过大或故障 | 检查冷水机组运行状态，联系专业维修 |
| 机组频繁启停 | 负荷变化剧烈或控制参数设置不当 | 调整控制策略，避免"短循环"运行 |
| 出回水温差 < 3°C | 冷水流量过大 | 调节水泵流量，优化负荷分配 |

---

## 4. CT — 冷却塔（CT-C-03）

### 4.1 设备功能

CT（Cooling Tower）用于散热，将冷水机组冷凝侧的热量向大气排放，是水冷型冷水机组系统中的关键环节。

### 4.2 正常运行参数

| 参数 | 正常范围 |
|---|---|
| 冷却水进塔温度 | 37 ～ 40°C |
| 冷却水出塔温度 | 30 ～ 33°C |
| 填料区水量分配 | 均匀，无偏流 |

### 4.3 日常巡检要点

- **每日：**
  - 检查冷却水温度，确认正常
  - 观察塔体有无明显漏水
  - 确认风机运行正常（无异响、无振动）

- **每周：**
  - 检查填料是否堵塞或变形
  - 清洁布水器（喷嘴），防止堵塞导致不均匀布水
  - 检查补水浮球阀是否正常工作

- **每月：**
  - 清洗集水盘，清除藻类和沉积物
  - 检测水质（pH、硬度、浑浊度）
  - 如水质异常，执行排污换水

- **每季度：**
  - 全面清洗填料
  - 检查风机叶片角度和皮带
  - 检查防腐涂层

### 4.4 常见故障与处理

| 故障现象 | 可能原因 | 处理措施 |
|---|---|---|
| 冷却效果下降（出塔温度偏高）| 填料结垢/布水不均 | 清洗填料和布水器 |
| 风机电耗异常高 | 叶片角度偏大或风机故障 | 调整叶片角度，检查电机状态 |
| 水质浑浊 | 藻类繁殖 | 投加杀菌藻药，清洗集水盘 |
| 冷却塔溢流 | 补水控制失效 | 检查浮球阀，修复或更换 |

---

## 5. FCU — 风机盘管（FCU-D-04）

### 5.1 设备功能

FCU（Fan Coil Unit）是末端空调设备，安装在每个房间或区域，接收冷水机组提供的冷水（或热水），通过内置盘管和风机实现本地调温。

实验楼使用 FCU 是合理选择：各实验室可独立调节，满足不同实验环境需求。

### 5.2 正常运行参数

| 参数 | 正常范围 |
|---|---|
| 盘管进出水温度 | 冷水 6～8°C，回水 ≤ 14°C |
| 风速档位 | 高/中/低，按负荷自动调节 |
| 室内温度目标 | 实验室通常 20 ～ 24°C |

### 5.3 日常巡检要点

- **每日：**
  - 检查各实验室 FCU 启停状态
  - 观察送风是否正常（无异响、送风均匀）
  - 确认回水温度不持续偏高（可能指示过热）

- **每周：**
  - 检查过滤网积尘，必要时清洗
  - 检查凝结水盘（排水是否畅通，防止结露滴水）

- **每月：**
  - 清洗过滤网
  - 检查风机轴承润滑
  - 测试温控面板响应是否正确

- **每季度：**
  - 清洗盘管翅片
  - 检查水量平衡，调节各 FCU 流量
  - 全楼 FCU 盘点，更新台账

### 5.4 常见故障与处理

| 故障现象 | 可能原因 | 处理措施 |
|---|---|---|
| 局部区域制冷不足 | FCU 过滤网堵塞 | 清洗过滤网 |
| 实验楼整体 HVAC 电耗超高 | 多个 FCU 同时满负荷运转 | 检查是否为极端天气或大规模实验活动 |
| 凝结水溢出 | 排水管堵塞 | 清通排水管，检查凝结水盘坡度 |
| 风机运转正常但无制冷效果 | 水阀故障（未开启） | 检查电动水阀，必要时手动开阀 |

---

## 6. 各建筑设备维护周期汇总

| 维护类型 | 日常 | 每周 | 每月 | 每季度 |
|---|---|---|---|---|
| AHU（教学楼A）| 过滤网、水温 | 清洁翅片 | 更换过滤器 | 传感器校准 |
| CH（办公楼B）| 水温、电流 | 运行小时 | 冷凝器清洗 | 制冷剂检漏 |
| CT（图书楼C）| 水温、泄漏 | 水质检查 | 集水盘清洗 | 填料全洗 |
| FCU（实验楼D）| 启停状态 | 过滤网 | 清洗过滤网 | 水量平衡 |

---

## 7. 与其他知识库文件的关系

| 场景 | 优先引用文件 |
|---|---|
| 判定是否异常 | `knowledge_base/glossary/metrics_and_rules.md`（判定规则表） |
| 排查异常原因 | `knowledge_base/manuals/anomaly_diagnosis_guide.md` |
| 制定维护计划 | 本文档（equipment_maintenance_playbook.md） |
| 了解建筑类型差异 | `knowledge_base/manuals/building_type_notes.md` |
